# 中华人民共和国电力行业标准

DL/T 1401- 2015

# 输变电钢结构用钢管制造技术条件

Steel pipe manufacturing technical requirements for steel structures of substation and transmission line

国家能源局 发布

# 次

<table><tr><td>1</td><td>2</td><td>3</td><td>4</td><td>5</td><td>6</td><td>7</td><td>8</td><td>9</td><td>10</td><td>11</td><td>12</td><td>13</td><td>14</td><td>15</td><td>16</td><td>17</td><td>18</td><td>19</td><td>20</td><td>21</td><td>22</td><td>23</td><td>24</td><td>25</td><td>26</td><td>27</td><td>28</td><td>29</td><td>30</td><td>31</td><td>32</td><td>33</td><td>34</td><td>35</td><td>36</td><td>37</td><td>38</td><td>39</td><td>40</td><td>41</td><td>42</td><td>43</td><td>44</td><td>45</td><td>46</td><td>47</td><td>48</td><td>49</td><td>50</td><td>51</td><td>52</td><td>53</td><td>54</td><td>55</td><td>56</td><td>57</td><td>58</td><td>59</td><td>60</td><td>61</td><td>62</td><td>63</td><td>64</td><td>65</td><td>66</td><td>67</td><td>68</td><td>69</td><td>70</td><td>71</td><td>72</td><td>73</td><td>74</td><td>75</td><td>76</td><td>77</td><td>78</td><td>79</td><td>80</td><td>81</td><td>82</td><td>83</td><td>84</td><td>85</td><td>86</td><td>87</td><td>88</td><td>89</td><td>90</td><td>91</td><td>92</td><td>93</td><td>94</td><td>95</td><td>96</td><td>97</td><td>98</td><td>99</td><td>100</td><td>101</td><td>102</td><td>103</td><td>104</td><td>105</td><td>106</td><td>107</td><td>108</td><td>109</td><td>110</td><td>111</td><td>112</td><td>113</td><td>114</td><td>115</td><td>116</td><td>117</td><td>118</td><td>119</td><td>120</td><td>121</td><td>122</td><td>123</td><td>124</td><td>125</td><td>126</td><td>127</td><td>128</td><td>129</td><td>130</td><td>131</td><td>132</td><td>133</td><td>134</td><td>135</td><td>136</td><td>137</td><td>138</td><td>139</td><td>140</td><td>141</td><td>142</td><td>143</td><td>144</td><td>145</td><td>146</td><td>147</td><td>148</td><td>149</td><td>150</td><td>151</td><td>152</td><td>153</td><td>154</td><td>155</td><td>156</td><td>157</td><td>158</td><td>159</td><td>160</td><td>161</td><td>162</td><td>163</td><td>164</td><td>165</td><td>166</td><td>167</td><td>168</td><td>169</td><td>170</td><td>171</td><td>172</td><td>173</td><td>174</td><td>175</td><td>176</td><td>177</td><td>178</td><td>179</td><td>180</td><td>181</td><td>182</td><td>183</td><td>184</td><td>185</td><td>186</td><td>187</td><td>188</td><td>189</td><td>190</td><td>191</td><td>192</td><td>193</td><td>194</td><td>195</td><td>196</td><td>197</td><td>198</td><td>199</td><td>200</td><td>201</td><td>202</td><td>203</td><td>204</td><td>205</td><td>206</td><td>207</td><td>208</td><td>209</td><td>210</td><td>211</td><td>212</td><td>213</td><td>214</td><td>215</td><td>216</td><td>217</td><td>218</td><td>219</td><td>220</td><td>221</td><td>222</td><td>223</td><td>224</td><td>225</td><td>226</td><td>227</td><td>228</td><td>229</td><td>230</td><td>231</td><td>232</td><td>233</td><td>234</td><td>235</td><td>236</td><td>237</td><td>238</td><td>239</td><td>240</td><td>241</td><td>242</td><td>243</td><td>244</td><td>245</td><td>246</td><td>247</td><td>248</td><td>249</td><td>250</td><td>251</td><td>252</td><td>253</td><td>254</td><td>255</td><td>256</td><td>257</td><td>258</td><td>259</td><td>260</td><td>261</td><td>262</td><td>263</td><td>264</td><td>265</td><td>266</td><td>267</td><td>268</td><td>269</td><td>270</td><td>271</td><td>272</td><td>273</td><td>274</td><td>275</td><td>276</td><td>277</td><td>278</td><td>279</td><td>280</td><td>281</td><td>282</td><td>283</td><td>284</td><td>285</td><td>286</td><td>287</td><td>288</td><td>289</td><td>290</td><td>291</td><td>292</td><td>293</td><td>294</td><td>295</td><td>296</td><td>297</td><td>298</td><td>299</td><td>300</td><td>301</td><td>302</td><td>303</td><td>304</td><td>305</td><td>306</td><td>307</td><td>308</td><td>309</td><td>310</td><td>311</td><td>312</td><td>313</td><td>314</td><td>315</td><td>316</td><td>317</td><td>318</td><td>319</td><td>320</td><td>321</td><td>322</td><td>323</td><td>324</td><td>325</td><td>326</td><td>327</td><td>328</td><td>329</td><td>330</td><td>331</td><td>332</td><td>333</td><td>334</td><td>335</td><td>336</td><td>337</td><td>338</td><td>339</td><td>340</td><td>341</td><td>342</td><td>343</td><td>344</td><td>345</td><td>346</td><td>347</td><td>348</td><td>349</td><td>350</td><td>351</td><td>352</td><td>353</td><td>354</td><td>355</td><td>356</td><td>357</td><td>358</td><td>359</td><td>360</td><td>361</td><td>362</td><td>363</td><td>364</td><td>365</td><td>366</td><td>367</td><td>368</td><td>369</td><td>370</td><td>371</td><td>372</td><td>373</td><td>374</td><td>375</td><td>376</td><td>377</td><td>378</td><td>379</td><td>380</td><td>381</td><td>382</td><td>383</td><td>384</td><td>385</td><td>386</td><td>387</td><td>388</td><td>389</td><td>390</td><td>391</td><td>392</td><td>393</td><td>394</td><td>395</td><td>396</td><td>397</td><td>398</td><td>399</td><td>400</td><td>401</td><td>402</td><td>403</td><td>404</td><td>405</td><td>406</td><td>407</td><td>408</td><td>409</td><td>410</td><td>411</td><td>412</td><td>413</td><td>414</td><td>415</td><td>416</td><td>417</td><td>418</td><td>419</td><td>420</td><td>421</td><td>422</td><td>423</td><td>424</td><td>425</td><td>426</td><td>427</td><td>428</td><td>429</td><td>430</td><td>431</td><td>432</td><td>433</td><td>434</td><td>435</td><td>436</td><td>437</td><td>438</td><td>439</td><td>440</td><td>441</td><td>442</td><td>443</td><td>444</td><td>445</td><td>446</td><td>447</td><td>448</td><td>449</td><td>450</td><td>451</td><td>452</td><td>453</td><td>454</td><td>455</td><td>456</td><td>457</td><td>458</td><td>459</td><td>460</td><td>461</td><td>462</td><td>463</td><td>464</td><td>465</td><td>466</td><td>467</td><td>468</td><td>469</td><td>470</td><td>471</td><td>472</td><td>473</td><td>474</td><td>475</td><td>476</td><td>477</td><td>478</td><td>479</td><td>480</td><td>481</td><td>482</td><td>483</td><td>484</td><td>485</td><td>486</td><td>487</td><td>488</td><td>489</td><td>490</td><td>491</td><td>492</td><td>493</td><td>494</td><td>495</td><td>496</td><td>497</td><td>498</td><td>499</td><td>500</td><td>501</td><td>502</td><td>503</td><td>504</td><td>505</td><td>506</td><td>507</td><td>508</td><td>509</td><td>510</td><td>511</td><td>512</td><td>513</td><td>514</td><td>515</td><td>516</td><td>517</td><td>518</td><td>519</td><td>520</td><td>521</td><td>522</td><td>523</td><td>524</td><td>525</td><td>526</td><td>527</td><td>528</td><td>529</td><td>530</td><td>531</td><td>532</td><td>533</td><td>534</td><td>535</td><td>536</td><td>537</td><td>538</td><td>539</td><td>540</td><td>541</td><td>542</td><td>543</td><td>544</td><td>545</td><td>546</td><td>547</td><td>548</td><td>549</td><td>550</td><td>551</td><td>552</td><td>553</td><td>554</td><td>555</td><td>556</td><td>557</td><td>558</td><td>559</td><td>560</td><td>561</td><td>562</td><td>563</td><td>564</td><td>565</td><td>566</td><td>567</td><td>568</td><td>569</td><td>570</td><td>571</td><td>572</td><td>573</td><td>574</td><td>575</td><td>576</td><td>577</td><td>578</td><td>579</td><td>580</td><td>581</td><td>582</td><td>583</td><td>584</td><td>585</td><td>586</td><td>587</td><td>588</td><td>589</td><td>590</td><td>591</td><td>592</td><td>593</td><td>594</td><td>595</td><td>596</td><td>597</td><td>598</td><td>599</td><td>600</td><td>601</td><td>602</td><td>603</td><td>604</td><td>605</td><td>606</td><td>607</td><td>608</td><td>609</td><td>610</td><td>611</td><td>612</td><td>613</td><td>614</td><td>615</td><td>616</td><td>617</td><td>618</td><td>619</td><td>620</td><td>621</td><td>622</td><td>623</td><td>624</td><td>625</td><td>626</td><td>627</td><td>628</td><td>629</td><td>630</td><td>631</td><td>632</td><td>633</td><td>634</td><td>635</td><td>636</td><td>637</td><td>638</td><td>639</td><td>640</td><td>641</td><td>642</td><td>643</td><td>644</td><td>645</td><td>646</td><td>647</td><td>648</td><td>649</td><td>650</td><td>651</td><td>652</td><td>653</td><td>654</td><td>655</td><td>656</td><td>657</td><td>658</td><td>659</td><td>660</td><td>661</td><td>662</td><td>663</td><td>664</td><td>665</td><td>666</td><td>667</td><td>668</td><td>669</td><td>670</td><td>671</td><td>672</td><td>673</td><td>674</td><td>675</td><td>676</td><td>677</td><td>678</td><td>679</td><td>680</td><td>681</td><td>682</td><td>683</td><td>684</td><td>685</td><td>686</td><td>687</td><td>688</td><td>689</td><td>690</td><td>691</td><td>692</td><td>693</td><td>694</td><td>695</td><td>696</td><td>697</td><td>698</td><td>699</td><td>700</td><td>701</td><td>702</td><td>703</td><td>704</td><td>705</td><td>706</td><td>707</td><td>708</td><td>709</td><td>710</td><td>711</td><td>712</td><td>713</td><td>714</td><td>715</td><td>716</td><td>717</td><td>718</td><td>719</td><td>720</td><td>721</td><td>722</td><td>723</td><td>724</td><td>725</td><td>726</td><td>727</td><td>728</td><td>729</td><td>730</td><td>731</td><td>732</td><td>733</td><td>734</td><td>735</td><td>736</td><td>737</td><td>738</td><td>739</td><td>740</td><td>741</td><td>742</td><td>743</td><td>744</td><td>745</td><td>746</td><td>747</td><td>748</td><td>749</td><td>750</td><td>751</td><td>752</td><td>753</td><td>754</td><td>755</td><td>756</td><td>757</td><td>758</td><td>759</td><td>760</td><td>761</td><td>762</td><td>763</td><td>764</td><td>765</td><td>766</td><td>767</td><td>768</td><td>769</td><td>770</td><td>771</td><td>772</td><td>773</td><td>774</td><td>775</td><td>776</td><td>777</td><td>778</td><td>779</td><td>780</td><td>781</td><td>782</td><td>783</td><td>784</td><td>785</td><td>786</td><td>787</td><td>788</td><td>789</td><td>790</td><td>791</td><td>792</td><td>793</td><td>794</td><td>795</td><td>796</td><td>797</td><td>798</td><td>799</td><td>800</td><td>801</td><td>802</td><td>803</td><td>804</td><td>805</td><td>806</td><td>807</td><td>808</td><td>809</td><td>810</td><td>811</td><td>812</td><td>813</td><td>814</td><td>815</td><td>816</td><td>817</td><td>818</td><td>819</td><td>820</td><td>821</td><td>822</td><td>823</td><td>824</td><td>825</td><td>826</td><td>827</td><td>828</td><td>829</td><td>830</td><td>831</td><td>832</td><td>833</td><td>834</td><td>835</td><td>836</td><td>837</td><td>838</td><td>839</td><td>840</td><td>841</td><td>842</td><td>843</td><td>844</td><td>845</td><td>846</td><td>847</td><td>848</td><td>849</td><td>850</td><td>851</td><td>852</td><td>853</td><td>854</td><td>855</td><td>856</td><td>857</td><td>858</td><td>859</td><td>860</td><td>861</td><td>862</td><td>863</td><td>864</td><td>865</td><td>866</td><td>867</td><td>868</td><td>869</td><td>870</td><td>871</td><td>872</td><td>873</td><td>874</td><td>875</td><td>876</td><td>877</td><td>878</td><td>879</td><td>880</td><td>881</td><td>882</td><td>883</td><td>884</td><td>885</td><td>886</td><td>887</td><td>888</td><td>889</td><td>890</td><td>900</td><td>901</td><td>902</td><td>903</td><td>904</td><td>905</td><td>906</td><td>907</td><td>908</td><td>909</td><td>910</td><td>911</td><td>912</td><td>913</td><td>914</td><td>915</td><td>916</td><td>917</td><td>918</td><td>919</td><td>920</td><td>921</td><td>922</td><td>923</td><td>924</td><td>925</td><td>926</td><td>927</td><td>928</td><td>929</td><td>930</td><td>931</td><td>932</td><td>933</td><td>934</td><td>935</td><td>936</td><td>937</td><td>938</td><td>939</td><td>940</td><td>941</td><td>942</td><td>943</td><td>944</td><td>945</td><td>946</td><td>947</td><td>948</td><td>949</td><td>950</td><td>951</td><td>952</td><td>953</td><td>954</td><td>955</td><td>956</td><td>957</td><td>958</td><td>959</td><td>960</td><td>961</td><td>962</td><td>963</td><td>964</td><td>965</td><td>966</td><td>967</td><td>968</td><td>969</td><td>970</td><td>971</td><td>972</td><td>973</td><td>974</td><td>975</td><td>976</td><td>977</td><td>978</td><td>979</td><td>980</td><td>981</td><td>982</td><td>983</td><td>984</td><td>985</td><td>986</td><td>987</td><td>988</td><td>989</td><td>990</td><td>991</td><td>992</td><td>993</td><td>994</td><td>995</td><td>996</td><td>997</td><td>998</td><td>999</td><td>100</td><td>101</td><td>102</td><td>103</td><td>104</td><td>105</td><td>106</td><td>107</td><td>108</td><td>109</td><td>110</td><td>111</td><td>112</td><td>113</td><td>114</td><td>115&lt;f</td></tr></table>

# 前言

本标准按照GB/T1.1—2009《标准化工作导则第1部分：标准的结构和编写》给出的规则起草。本标准由中国电力企业联合会提出并归口。

本标准起草单位：电力工业电力设备及线路器材质量检验测试中心、潍坊长安铁塔股份有限公司、南京大吉铁塔制造有限公司、浙江盛达铁塔有限公司、江苏玉龙钢管股份有限公司、福建省电力勘测设计院、常熟风范电力设备股份有限公司、青岛汇金通电力设备股份有限公司、安徽宏源铁塔有限公司、青岛武晓集团股份有限公司。

本标准主要起草人：蔡鹏毅、李东、戴刚平、王军、方强、赵金元、赵金飞、王立新、张巨锋、陈炎兵、陈凝玲。

本标准在执行过程中的意见或建议反馈至中国电力企业联合会标准化管理中心（北京市白广路二条一号，100761）。

# 输变电钢结构用钢管制造技术条件

# 1范围

本标准规定了输变电钢结构用钢管的分类、订货内容、材料、制造工艺、技术要求、检验规则、包装、标志、运输、贮存等要求。本标准包括的钢管类型有直缝高频电阻焊钢管（HFW）、直缝埋弧焊钢管（SAWL）、直缝气体保护焊和埋弧焊组合焊钢管（COWL）、螺旋缝埋弧焊钢管（SAWH）和无缝钢管（SMLS）。

本标准适用于输变电钢管塔、钢管杆及钢管构支架用等截面钢管。其他类似钢管结构产品用等截面钢管可参照执行。

# 2规范性引用文件

下列文件对于本文件的应用是必不可少的。凡是注日期的引用文件，仅注日期的版本适用于本文件。凡是不注日期的引用文件，其最新版本（包括所有的修改单）适用于本文件。

GB/T222 钢的成品化学成分允许偏差GB/T223（所有部分）钢铁及合金化学分析方法GB/T228.1金属材料拉伸试验第1部分：室温试验方法GB/T229金属材料夏比摆锤冲击试验方法GB/T231.1金属材料布氏硬度试验第1部分：试验方法GB/T232金属材料弯曲试验方法GB/T244金属管弯曲试验方法GB/T246金属管压扁试验方法GB/T700碳素结构钢GB/T709热轧钢板和钢带的尺寸、外形、重量及允许偏差GB/T985.1气焊、焊条电弧焊、气体保护焊和高能束焊的推荐坡口GB/T985.2埋弧焊的推荐坡口GB/T1591低合金高强度结构钢GB/T2102钢管的验收、包装、标志和质量证明书GB/T2650焊接接头冲击试验方法GB/T2651焊接接头拉伸试验方法GB/T2653焊接接头弯曲试验方法GB/T2654焊接接头硬度试验方法GB/T2970厚钢板超声波检验方法GB/T2975钢及钢产品力学性能试验取样位置及试样制备GB/T3274碳素结构钢和低合金结构钢热轧厚钢板和钢带GB/T3323金属熔化焊焊接接头射线照相GB/T3524碳素结构钢和低合金结构钢热轧钢带GB/T4336碳素钢和中低合金钢火花源原子发射光谱分析方法（常规法）GB/T5117非合金钢及细晶粒钢焊条GB/T5293埋弧焊用碳钢焊丝和焊剂

DL/T1401- 2015

GB/T7735 钢管涡流探伤检验方法GB/T8110 气体保护电弧焊用碳钢、低合金钢焊丝GB/T8162 结构用无缝钢管GB/T9711 石油天然气工业 管线输送系统用钢管GB/T10045 碳钢药芯焊丝GB/T11345 焊缝无损检测 超声检测 技术、检测等级和评定GB/T12470 埋弧焊用低合金钢焊丝和焊剂GB/T17493 低合金钢药芯焊丝GB/T20066 钢和铁 化学成分测定用试样的取样和制样方法GB/T20123 钢铁 总碳硫含量的测定 高频感应炉燃烧后红外吸收法（常规方法）GB50661 钢结构焊接规范HG/T2537 焊接用二氧化碳HG/T3728 焊接用混合气体 氩- 二氧化碳JB/T3223 焊接材料质量管理规程JG/T203 钢结构超声波探伤及质量分级法SY/T6423.1 石油天然气工业 钢管无损检测方法 第1部分：焊接钢管焊缝缺欠的射线检测SY/T6423.2 石油天然气工业 钢管无损检测方法 第2部分：焊接钢管焊缝纵向和/或横向缺欠的自动超声检测SY/T6423.3 石油天然气工业 钢管无损检测方法 第3部分：焊接钢管用钢带/钢板分层缺欠的自动超声检测

# 3术语和定义

下列术语和定义适用于本文件。

3.1

等截面钢管 equal cross section steel pipe

任一横截面的形状和尺寸均相同的钢管。

3.2

直缝高频电阻焊钢管 longitudinal seam electric- welded steel pipe：HFW采用高频（频率不小于70kHz）电阻焊工艺制造的带有纵向直焊缝的钢管。

3.3

直缝埋弧焊钢管 longitudinal seam submerged- arc welded steel pipe：SAWL采用埋弧焊工艺制造的带有纵向直焊缝的钢管。

3.4

直缝气体保护焊和埋弧焊组合焊钢管 combination gas metal- arc and submerged- arc welded steel pipe: COWL采用熔化极气体保护焊和埋弧焊组合工艺制造的带有纵向直焊缝的钢管。

3.5

螺旋缝埋弧焊钢管 helical seam submerged- arc welded steel pipe: SAWH采用埋弧焊工艺制造的带有螺旋焊缝的钢管。

3.6

无缝钢管 seamless steel pipe: SMLS

采用热轧（挤压、扩）和冷拔（轧）工艺制造的无焊缝的钢管。

3.7

冷扩径 cold- expanded method

在环境温度下，用机械的方式使钢管直径永久扩大的工艺方法。

3.8

冷定径 cold- sized method

在环境温度下，使钢管直径永久增加或减少的工艺方法。

# 4总则

4.1 输变电钢结构用钢管的制造及检验应满足订货合同和本标准的要求，在本标准中未规定的，应符合国家和行业有关标准的规定。

4.2 输变电钢结构用钢管制造所涉及的其他材料或加工技术要求按相应的国家或行业标准执行。

4.3 采用新材料、新技术、新工艺时，应经过试验及验证，以评定是否满足设计及安全使用的要求。

4.4 输变电钢结构用无缝钢管（SMLS）的制造及检验按照GB/T8162执行。

4.5 输变电钢结构用钢管的制造过程应满足国家有关环境、职业健康和安全的法规和标准要求。

# 5产品分类

5.1 按截面形状划分：圆形钢管和多棱形钢管。

5.2 按制造方法划分：焊接钢管和无缝钢管。

5.3 按焊接工艺划分：直缝高频电阻焊钢管（HFW）、直缝埋弧焊钢管（SAWL）、直缝气体保护焊和埋弧焊组合焊钢管（COWL）及螺旋缝埋弧焊钢管（SAWH）。

# 6订货内容

6.1 按本标准订购钢管的合同或订单至少应包括下列内容：

a）标准编号：

b）产品名称：

c）钢材牌号及等级：

d）规格：

e）数量（总重量或总长度）：

f）管端状态（坡口形式及尺寸）：

g）焊缝质量等级（无缝钢管除外）：

h）交货状态。

6.2 需方还宜在订货合同上注明下列要求：

a）钢材理化试验报告：

b）焊缝力学性能试验报告：

c）焊缝无损检测报告：

d）钢管纵向直焊缝的数量要求：

e）需方提出的其他特殊要求。

# 7材料

# 7.1钢材

7.1 钢材7.1.1 焊接钢管用钢材应采用电炉或转炉冶炼，必要时加炉外精炼，并且以热轧状态交货。若采用控轧状态的钢材，须经用户同意并应进行相应焊接方法的工艺评定。钢材质量应符合GB/T700、GB/T709、GB/T1591、GB/T3274、GB/T3524等国家标准及用户的要求，应具有钢厂的质量证明书。若钢材中添

DL/T1401—2015

加细化晶粒的元素，则应在质量证明书中标明。钢管制造企业应按照证明书的内容进行验收，并经复检合格后，方可使用。

7.1.2 焊接钢管用钢材表面不应有裂缝、折叠、结疤、夹渣和重皮等缺陷。表面有锈蚀、麻点、划痕时，其深度不应大于该钢材厚度允许负偏差值的1/2，且累计误差应在允许负偏差范围内。钢材表面缺陷不应进行焊接修补。

7.1.3 焊接钢管用钢材应按照GB/T2970和SY/T6423.3对板边  $25\mathrm{mm}$  范围内进行  $100\%$  超声波检测，不允许存在裂纹或分层缺陷。如需方对两侧边缘以外的板面有超声波检测要求，经供需双方协商，可在合同中注明。检测的扫查面积、验收等级等由供需双方协商确定。

# 7.2 焊接材料

7.2.1 焊条、焊丝、焊剂等焊接材料的质量应符合GB/T5117、GB/T5293、GB/T8110、GB/T10045、GB/T12470、GB/T17493及用户的要求，应具有焊材质量证明书。钢管制造企业应按照证明书的内容进行验收。焊接用气体应满足HG/T2537、HG/T3728的要求。

7.2.2 焊接材料的使用和保管应符合JB/T3223标准规定。

7.2.3 焊材的选用应与母材的机械性能相匹配，每批焊材经复检合格后方可使用。

# 8 制造工艺

# 8.1 工艺选择

8.1.1 外径不大于  $299\mathrm{mm}$  的钢管宜选用直缝高频电阻焊钢管（HFW）或无缝钢管（SMLS）。

8.1.2 外径大于  $299\mathrm{mm}$  且不大于  $508\mathrm{mm}$  的钢管宜选用直缝高频电阻焊钢管（HFW）、直缝埋弧焊钢管（SAWL）、直缝气体保护焊和埋弧焊组合焊钢管（COWL）、螺旋缝埋弧焊钢管（SAWH）或无缝钢管（SMLS）。

8.1.3 外径大于  $508\mathrm{mm}$  的钢管宜选用直缝埋弧焊钢管（SAWL）、直缝气体保护焊和埋弧焊组合焊钢管（COWL）或螺旋缝埋弧焊钢管（SAWH）。

# 8.2 焊接钢管制造工艺

8.2.1 外径大于  $219\mathrm{mm}$  或屈服强度不小于420MPa的直缝高频电阻焊钢管（HFW）焊后应对焊缝和热影响区进行在线正火热处理。

8.2.2 直缝高频电阻焊钢管（HFW）、直缝埋弧焊钢管（SAWL）及直缝气体保护焊和埋弧焊组合焊钢管（COWL）可采用冷定径或冷扩径方法对钢管进行定径或扩径。冷定径钢管的定径率不应大于0.015；冷扩径钢管的定径率不应小于0.003，且不应大于0.015。

钢管的定径率可按以下公式计算：

$$
S_{\mathrm{r}} = |D_{\mathrm{a}} - D_{\mathrm{b}}| / D_{\mathrm{b}}
$$

式中：

$S_{\mathrm{r}}$  ——钢管定径率；

$D_{\mathrm{a}}$  ——制造厂设计的定径后的钢管外径，单位为毫米（mm）；

$D_{\mathrm{b}}$  ——制造厂设计的定径前的钢管外径，单位为毫米（mm）。

8.2.3 直缝高频电阻焊钢管（HFW）、直缝埋弧焊钢管（SAWL）及直缝气体保护焊和埋弧焊组合焊钢管（COWL）外径不大于  $800\mathrm{mm}$  时最多允许有1条纵向焊缝，外径大于  $800\mathrm{mm}$  且不大于  $1600\mathrm{mm}$  时最多允许有2条纵向焊缝，外径大于  $1600\mathrm{mm}$  时最多允许有3条纵向焊缝。

8.2.4 焊接钢管不允许存在环向对接焊缝，螺旋缝埋弧焊钢管（SAWH）不允许存在钢带的对接接头。

# 8.3 交货状态

8.3 交货状态直缝埋弧焊钢管（SAWL）、直缝气体保护焊和埋弧焊组合焊钢管（COWL）及螺旋缝埋弧焊钢管（SAWH）应按焊接状态交货。直缝高频电阻焊钢管（HFW）应按焊接状态或焊缝热处理状态交货。

# 9 技术要求

# 9.1 下料

9.1.1 钢板或钢带的下料可采用机械切割、等离子切割或火焰切割。采用机械剪切方法下料时，各种牌号钢材允许的最大冷剪切厚度应符合表1的规定，钢材厚度超过  $10\mathrm{mm}$  时，应对冷剪切边进行铣边或刨边处理。采用等离子切割或火焰切割时，在成型前应将过热区清除。

单位：mm

表1允许最大冷剪切厚度  

<table><tr><td>钢材牌号</td><td>最大剪切厚度</td></tr><tr><td>Q235</td><td>24</td></tr><tr><td>Q345</td><td>20</td></tr><tr><td>Q390</td><td>16</td></tr><tr><td>Q420</td><td>14</td></tr><tr><td>Q460</td><td>12</td></tr></table>

9.1.2 采用机械剪切方法下料时，各种牌号钢材允许的最低剪切温度应符合表2的规定。温度低于表2的规定时，应对剪切边进行铣边或刨边处理。

单位：℃

表2允许最低剪切温度  

<table><tr><td>钢材牌号</td><td>最低剪切温度</td></tr><tr><td>Q235</td><td>-5</td></tr><tr><td>Q345</td><td>0</td></tr><tr><td>Q390、Q420、Q460</td><td>5</td></tr></table>

9.1.3 板边加工后应光滑、整齐、无裂纹，坡口尺寸和板边质量应满足焊接质量要求。下料后的钢板宽度与偏差应满足钢管成型后的外径偏差要求。

9.1.4 用于制造螺旋缝埋弧焊钢管（SAWH）的钢带宽度不应小于钢管外径的0.8倍，且不应大于钢管外径的3倍。

# 9.2 预弯与成型

9.2.1 成型前应检查钢板或钢带表面，当表面有锈蚀、麻点、划痕时，可进行表面修磨，修磨后钢材实际厚度应满足制管后对钢管最小壁厚的要求。

9.2.2 钢板或钢带预弯和成型时变形应均匀，预弯后板边应圆滑过渡，预弯宽度和弧度应满足管型的要求，成型后的钢管应无明显的压痕和直边。

# 9.3 焊接

# 9.3.1 焊接工艺评定

9.3.1 焊接工艺评定直缝埋弧焊钢管（SAWL）、直缝气体保护焊和埋弧焊组合焊钢管（COWL）或螺旋缝埋弧焊钢管（SAWH）制造企业，对首次采用的钢材、焊接材料、焊接方法、预热和焊后热处理等，在钢管焊接前应按照GB50661的规定进行焊接工艺评定，并编制焊接工艺规程。对于直缝高频电阻焊钢管（HFW）制造企业，应首先编制焊接工艺，并参照GB50661的试验项目对焊接接头进行试验。焊接件的施焊范围不应超出焊接工艺评定的覆盖范围。

# 9.3.2 焊工资格

9.3.2.1 焊工应经过专门的基本理论和操作技能培训并考试合格取得合格证书。

9.3.2.2 焊接的钢材种类、焊接方法均应与焊工本人考试合格的项目相符，不应超范围施焊。

DL/T1401—2015

# 9.3.3 焊接的一般规定

9.3.3.1 焊接设备：焊接设备工作状态应完好，焊接电流、焊接电压和焊接速度等显示仪表应在检定有效期内使用。

9.3.3.2 焊缝质量等级：钢管焊缝质量等级应根据输变电钢结构的设计要求并在采购合同中注明，但不低于三级焊缝要求，且完全熔透。

9.3.3.3 焊接环境要求：

a）焊接材料的贮存仓库应保持干燥，相对湿度不大于  $60\%$

b）当焊接作业区出现下列任一情况且无有效防护措施时不应施焊：

气体保护焊时风速大于  $2m / s$

相对湿度大于  $90\%$

制作车间内焊接作业区有穿堂风或风机送风：

焊接件表面潮湿或被冰雪覆盖。

9.3.3.4 预热、焊后热处理。当焊接工艺评定或设计文件有预热、焊后热处理要求时，应按规定进行预热、焊后热处理，下列情况下应在始焊处各方向大于或等于2倍钢板厚度且不小于  $100\mathrm{mm}$  范围内对焊件进行预热：

焊接Q345以下等级钢材时，环境温度低于  $- 10^{\circ}C$

焊接Q345等级钢材时，环境温度低于  $0^{\circ}C$

焊接Q345以上等级钢材时，环境温度低于  $5^{\circ}C$

9.3.3.5 严禁在焊缝间隙内嵌入金属材料。

9.3.4 焊缝质量

9.3.4.1 焊缝外观质量

9.3.4.1.1 焊缝感观应达到：外形均匀、成型较好，焊道与焊道、焊缝与基体金属间圆滑过渡，焊渣和飞溅物清除干净。

9.3.4.1.2 当焊缝外观出现下列情况之一时，应对缺陷进行表面无损检测：

外观检查发现裂纹时，应对该批钢管的焊缝进行  $100\%$  的表面无损检测：

外观检查怀疑有裂纹时，应对怀疑的部位进行表面无损检测：

订货要求进行表面无损检测时：

检查人员认为有必要时。

9.3.4.1.3 焊缝外观质量应符合表3的规定。

表3焊缝质量等级及外观缺陷分级 单位：mm  

<table><tr><td colspan="2">项 目</td><td colspan="3">允 许 偏 差</td></tr><tr><td colspan="2">焊缝质量等级</td><td>一级</td><td>二级</td><td>三级</td></tr><tr><td rowspan="7">外观缺陷</td><td>未焊满
(指不足设计要求)</td><td colspan="2">不允许</td><td>深度≤0.2+0.02t且≤1.0,
每100.0焊缝内缺陷总长不大于25.0</td></tr><tr><td>咬边</td><td>不允许</td><td>深度≤0.05t且≤0.5t连续长度≤100.0且焊缝两侧咬边总长≤10%焊缝全长</td><td>深度≤0.1t且≤1.0,长度不限</td></tr><tr><td>弧坑裂纹</td><td colspan="3">不允许</td></tr><tr><td>电弧擦伤</td><td colspan="2">不允许</td><td>允许存在个别电弧擦伤</td></tr><tr><td>飞溅</td><td colspan="3">清除干净</td></tr><tr><td rowspan="2">接头不良</td><td rowspan="2">不允许</td><td>缺口深度≤0.05t且≤0.5</td><td>缺口深度≤0.1t且≤1.0</td></tr><tr><td colspan="2">每1000.0焊缝不得超过1处</td></tr></table>

表3（续）  

<table><tr><td colspan="2">项 目</td><td colspan="3">允 许 偏 差</td></tr><tr><td colspan="2">焊缝质量等级</td><td>一级</td><td>二级</td><td>三级</td></tr><tr><td rowspan="3">外观缺陷</td><td>焊瘤</td><td colspan="3">不允许</td></tr><tr><td>表面夹渣</td><td colspan="2">不允许</td><td>深度≤0.2t，长度≤0.5t且≤20.0</td></tr><tr><td>表面气孔</td><td colspan="3">不允许</td></tr><tr><td colspan="5">注1：t为钢管公称厚度。
注2：咬边如经磨削修整并平滑过渡，则只按焊缝最小允许厚度值评定。</td></tr></table>

# 9.3.4.2 焊缝外形尺寸

# 9.3.4.2.1 焊缝余高  $c$

9.3.4.2.1 焊缝余高  $c$ 直缝埋弧焊钢管（SAWL）、直缝气体保护焊和埋弧焊组合焊钢管（COWL）及螺旋缝埋弧焊钢管（SAWH）的焊缝余高允许偏差应符合表4的规定。管端  $150\mathrm{mm}$  范围内的内外焊缝余高应磨平，剩余高度不大于  $0.5\mathrm{mm}$ 。

表4焊缝余高允许偏差  

<table><tr><td>项目</td><td colspan="2">允许偏差</td><td>示意图</td></tr><tr><td rowspan="2">焊缝余高C</td><td>一级、二级</td><td>三级</td><td rowspan="2">u</td></tr><tr><td>焊缝宽度B&amp;lt;20时，0～3.0
焊缝宽度B≥20时，0～4.0</td><td>焊缝宽度B&amp;lt;20时，0～4.0
焊缝宽度B≥20时，0～5.0</td></tr></table>

# 9.3.4.2.2 焊缝宽度  $B$

9.3.4.2.2 焊缝宽度  $B$ I形坡口对接焊缝（包括I形带垫板对接焊缝）见图1，其焊缝宽度  $B = b + 2a$ 。非I形坡口对接焊缝见图2，其焊缝宽度  $B = g + 2a$ 。焊缝最大宽度  $B_{\mathrm{max}}$  和最小宽度  $B_{\mathrm{min}}$  的差值，在任意  $50\mathrm{mm}$  焊缝长度范围内偏差值不大于  $4.0\mathrm{mm}$ ，整个焊缝长度范围内偏差值不大于  $5.0\mathrm{mm}$ 。焊缝宽度应符合表5的规定。

![](images/2fb60537bbb93b8267a5058b81302d318c7e76ab9433813f1b5a3d1b9b102a0d.jpg)  
图1 I形坡口对接焊缝

![](images/01ecf598fe5105ef78447a9155836f542a928b73cbe4c1e4635180a61306b4ee.jpg)  
图2 非I形坡口对接焊缝

表5焊缝宽度 单位：mm  

<table><tr><td rowspan="2">焊接方法</td><td rowspan="2">焊缝形式</td><td colspan="2">焊缝宽度B</td></tr><tr><td>Bmin</td><td>Bmax</td></tr><tr><td rowspan="2">埋弧焊</td><td>I形焊缝</td><td>b+6</td><td>b+16</td></tr><tr><td>非I形焊缝</td><td>g+4</td><td>g+14</td></tr><tr><td rowspan="2">气体保护焊</td><td>I形焊缝</td><td>b+4</td><td>b+8</td></tr><tr><td>非I形焊缝</td><td>g+4</td><td>g+8</td></tr><tr><td colspan="4">注：表中b值为符合GB/T 985.1、GB/T 985.2要求的实际装配值；g为坡口面宽度。</td></tr></table>

# 9.3.4.2.3 焊缝边缘直线度

在任意  $300\mathrm{mm}$  连续焊缝长度范围内，焊缝边缘沿焊缝轴向的直线度  $f$  见图3，其允许偏差应符合表6的规定。

表6焊缝边缘直线度f的允许偏差 单位：mm  

<table><tr><td>焊接方法</td><td>焊缝边缘直线度f的允许偏差</td></tr><tr><td>埋弧焊</td><td>3.0</td></tr><tr><td>气体保护焊</td><td>2.0</td></tr></table>

# 9.3.4.2.4 焊缝表面凹凸

在任意  $25\mathrm{mm}$  连续焊缝长度范围内，焊缝余高  $C_{\mathrm{max}} - C_{\mathrm{min}}$  的允许偏差应不大于  $2.0\mathrm{mm}$ ，见图4。

![](images/01cd4b4764dade5b01c4570c79ca2cc4ac3292a99bcd773f55d5f2f1d130d939.jpg)  
图3 焊缝边缘直线度

![](images/97ff203f110ac748bc39e47b1071a836a8e38cf96cd313c24fe2bb8103db7957.jpg)  
图4 焊缝表面凹凸

# 9.3.4.2.5 错边

直缝高频电阻焊钢管（HFW）的径向错边不应使焊缝处剩余壁厚小于最小允许壁厚，且错边量不大于  $0.5\mathrm{mm}$ ；直缝埋弧焊钢管（SAWL）、直缝气体保护焊和埋弧焊组合焊钢管（COWL）及螺旋缝埋弧焊钢管（SAWH）的径向错边不应大于  $0.15t$ ，且不大于  $1.2\mathrm{mm}$ 。不允许用焊接的方法对错边处进行修补。

# 9.3.4.2.6 焊偏

在焊缝完全焊透和熔合时，直缝埋弧焊钢管（SAWL）、直缝气体保护焊和埋弧焊组合焊钢管（COWL）及螺旋缝埋弧焊钢管（SAWH）的焊偏量（中心偏移量，见图5）应符合如下规定：

钢管壁厚不大于  $20\mathrm{mm}$  时，焊缝焊偏量不应大于  $3.0\mathrm{mm}$

钢管壁厚大于  $20\mathrm{mm}$  时，焊缝焊偏量不应大于  $4.0\mathrm{mm}$

![](images/f5fe088ff9fc9a64ed0a4b4d76eb11f075dd7b1a5bba2f804a6fd141dd81ebd9.jpg)  
图5 焊缝焊偏

# 9.3.4.3 焊缝内部质量

9.3.4.3.1 对于需要进行焊后热处理的焊接钢管，其内部质量检验应在热处理完成  $24\mathrm{h}$  后进行。

9.3.4.3.2 焊缝内部质量可采用以下任一种适宜的无损检验方法进行检测：

a）直缝高频电阻焊钢管（HFW）的焊缝可采用超声波检测，外径不大于  $168.3\mathrm{mm}$  或壁厚不大于8mm的钢管也可以采用涡流检测。直缝埋弧焊钢管（SAWL），直缝气体保护焊和埋弧焊组合焊钢管（COWL）及螺旋缝埋弧焊钢管（SAWH）可采用超声波检测或X射线检测。

b）超声波检测可采用自动超声波检测，也可采用手工超声波检测。采用自动超声波检测时其检测方法应符合SY/T6423.2的规定，采用手工超声波检测时其检测方法应符合GB/T11345或JG/T203的规定。X射线检测可采用X射线计算机成像法检测，也可采用X射线照相法检测。采用X射线计算机成像法检测时其检测方法应符合SY/T6423.1的规定，采用X射线照相法检测时其检测方法应符合GB/T3323的规定。采用涡流检测时，检测方法应符合GB/T7735的规定。

c）采用自动检测时，若存在盲区或对检测结果有怀疑时，应采用手工超声波或X射线照相法进行复查。

9.3.4.3.3 不同质量等级焊缝内部缺陷评定应符合表7的规定。

表7焊缝质量等级及内部缺陷分级  

<table><tr><td colspan="4">焊缝质量等级</td><td>一级</td><td>二级</td><td>三级</td></tr><tr><td rowspan="9">手工检测</td><td rowspan="5">手工超声波检测</td><td colspan="2">评定等级</td><td>I</td><td>II</td><td rowspan="2">全熔透</td></tr><tr><td colspan="2">检验等级</td><td colspan="2">B级</td></tr><tr><td colspan="2">探伤比例</td><td>100%</td><td>20%</td><td>20%</td></tr><tr><td rowspan="2">检验与评定标准</td><td>壁厚大于或等于8mm</td><td colspan="3">GB/T 11345</td></tr><tr><td>壁厚小于8mm</td><td colspan="3">JGT 203</td></tr><tr><td rowspan="4">X射线照相法检测</td><td colspan="2">评定等级</td><td>II</td><td>III</td><td rowspan="2">全熔透</td></tr><tr><td colspan="2">检验等级</td><td colspan="2">B级</td></tr><tr><td colspan="2">探伤比例</td><td>100%</td><td>20%</td><td>20%</td></tr><tr><td colspan="2">检验与评定标准</td><td colspan="3">GB/T 3323</td></tr><tr><td rowspan="10">自动检测</td><td rowspan="3">涡流检测</td><td colspan="2">验收等级</td><td>B级</td><td>A级</td><td>全熔透</td></tr><tr><td colspan="2">探伤比例</td><td>100%</td><td>20%</td><td>20%</td></tr><tr><td colspan="2">检验与评定标准</td><td colspan="3">GB/T 7735</td></tr><tr><td rowspan="4">自动超声波检测</td><td colspan="2">验收等级</td><td>L3级</td><td>L4级</td><td>全熔透</td></tr><tr><td colspan="2">探伤比例</td><td>100%</td><td>20%</td><td>20%</td></tr><tr><td rowspan="2">检验与评定标准</td><td>SHFW</td><td rowspan="2" colspan="3">SY/T 6423.2</td></tr><tr><td>SAWL、COWL、SAWH</td></tr><tr><td rowspan="3">X射线计算机成像法检测</td><td colspan="2">图像质量级别</td><td>R1</td><td>R2</td><td>全熔透</td></tr><tr><td colspan="2">探伤比例</td><td>100%</td><td>20%</td><td>20%</td></tr><tr><td colspan="2">检验与评定标准</td><td colspan="3">SY/T 6423.1</td></tr></table>

# 9.3.5 焊接返修

9.3.5.1 直缝高频电阻焊钢管（HFW）的焊缝不允许焊接返修。

9.3.5.2 直缝埋弧焊钢管（SAWL）、直缝气体保护焊和埋弧焊组合焊钢管（COWL）及螺旋缝埋弧焊钢管（SAWH）的焊缝缺陷允许焊接返修，但受下列条件限制：

——冷扩径钢管和热处理钢管的焊接返修应在冷扩径和热处理之前进行；

DL/T1401—2015

每根钢管焊接返修一、二级焊缝不应多于3处，三级焊缝不应多于5处，且每处返修长度不得小于  $50\mathrm{mm}$

每根钢管返修焊缝的总长度不得大于该钢管焊缝长度的  $10\%$

管端  $200\mathrm{mm}$  范围内不允许焊接返修（三级焊缝除外）：

同一位置返修次数不宜超过2次：

返修焊缝应修磨，修磨后的焊缝高度和宽度应与原焊缝一致，且与原焊缝间保持圆滑过渡。

9.3.5.3返修应采用评定合格的焊接工艺，并按原检测方法对返修后的焊缝进行检测。

# 9.3.6 焊后应力消除

焊接钢管需要进行焊后应力消除处理时，应根据母材的化学成分、焊接类型、管径、厚度等因素，确定焊后消除应力的方法。

# 9.4 定径与矫直

9.4.1钢管焊接完成后需进行定径、矫直，定径、矫直后钢管外形应满足9.6的要求。

9.4.2定径后钢管表面应清洁，不得有裂纹、折叠、结疤。

# 9.5 切断与修端

9.5.1钢管切断宜采用机械切割方式，当采用火焰切割或等离子切割等方法时，应将端部过热区、硬化区清除。

9.5.2钢管管端坡口形式和尺寸按照合同约定执行。

9.5.3钢管管端不应有毛刺，端面倾斜度允许偏差应符合表8的规定。

表8钢管端面倾斜度允许偏差  

<table><tr><td>钢管外径D</td><td>允许偏差p</td><td>示 意 图</td></tr><tr><td>D≤95</td><td rowspan="3">1.0</td><td>—</td></tr><tr><td>95&lt;d&gt;1.5</td><td></td></tr><tr><td>180&lt;d&gt;2.0</td><td rowspan="2"></td></tr><tr><td>D&amp;gt;400</td><td>2.5</td></tr></table>


</d></d></d></d></d></d></d></d></d></d></d></d></d></d></d></d></d></d></d></d></d></d></d></d></d></d></d></d></d></d></d></d></d></d></d></d></d></d></d></d></d></d></d></d></d></d></d></d></d></d></d>

# 9.6 尺寸、外形、重量及允许偏差

# 9.6.1 横截面尺寸及允许偏差

9.6.1.1采用单轧钢板制造的焊接钢管，壁厚允许偏差应满足GB/T709中N类偏差要求：采用钢带制造的焊接钢管，壁厚允许偏差应满足GB/T709中普通精度偏差要求。

9.6.1.2直缝高频电阻焊钢管（HFW）、直缝埋弧焊钢管（SAWL）及直缝气体保护焊和埋弧焊组合焊钢管（COWL）的外径允许偏差应符合表9、表10的规定。

表9圆形焊接钢管外径允许偏差

单位：mm  

<table><tr><td rowspan="2" colspan="2">项 目</td><td colspan="2">允许偏差</td><td rowspan="2">示意图</td></tr><tr><td>管端（200mm范围内）</td><td>管体</td></tr><tr><td rowspan="2">外径D</td><td>D≤508</td><td>±1.0</td><td>±0.7%D且不超过±2.5</td><td>—</td></tr><tr><td>D&amp;gt;508</td><td>±2.0</td><td>±0.5%D且不超过±3.0</td><td>D</td></tr></table>

表10多棱形焊接钢管外形允许偏差  

<table><tr><td rowspan="2" colspan="2">项 目</td><td colspan="2">允许偏差</td><td rowspan="2">示意图</td></tr><tr><td>管端(200mm范围内)</td><td>管体</td></tr><tr><td colspan="2">棱边宽度b</td><td colspan="2">±2.0mm</td><td rowspan="4">b</td></tr><tr><td colspan="2">多棱形钢管制弯角度α</td><td colspan="2">±1°</td></tr><tr><td rowspan="2">同一截面上的对边尺寸D</td><td>D≤508mm</td><td>±1.0mm</td><td rowspan="2">±5.0mm</td></tr><tr><td>D&amp;gt;508mm</td><td>±2.0mm</td></tr></table>

9.6.1.3 螺旋缝埋弧焊钢管（SAWH）的外径允许偏差应符合表11的规定。

表11螺旋缝埋弧焊钢管（SAWH）外径允许偏差 单位：mm  

<table><tr><td rowspan="2">外径D</td><td colspan="2">外  轮</td></tr><tr><td>管端(200mm范围内)</td><td>管体</td></tr><tr><td>D≤508</td><td>±1.0</td><td>±0.7%D，且最大为±3.2</td></tr><tr><td>D&amp;gt;508</td><td>±2.0</td><td>±5.0</td></tr></table>

# 9.6.2 长度

通常长度：钢管的通常长度一般为  $3000\mathrm{mm} \sim 12500\mathrm{mm}$ 。

定尺长度：钢管的定尺长度应在通常长度范围内，钢管的定尺长度允许偏差为  $0\mathrm{mm} \sim +50\mathrm{mm}$ ，如用户有特殊要求可协商确定，并在合同中注明。

倍尺长度：钢管的倍尺长度应在通常长度范围内，钢管的倍尺长度允许偏差为  $0\mathrm{mm} \sim +50\mathrm{mm}$ ，每个倍尺长度应留  $5\mathrm{mm} \sim 15\mathrm{mm}$  的切口余量。

# 9.6.3 直线度

经校直后的焊接钢管局部直线度不应大于  $2.0\mathrm{mm / m}$ ，全长直线度不应大于  $L / 1500$ （ $L$  为钢管长度），且不大于  $5.0\mathrm{mm}$ 。

# 9.6.4 钢管圆度

焊接钢管距管端  $200\mathrm{mm}$  范围内的不圆度（即同一截面上最大外径与最小外径之差）不应大于  $0.6\% D$ ，其余部分不圆度不应大于  $1.2\% D$ 。

# 9.6.5 重量及允许偏差

9.6.5.1 钢管单位长度理论重量按以下公式计算，修约到最邻近的  $0.01\mathrm{kg / m}$ ，钢铁的密度取  $7850\mathrm{kg / m}^3$ ：

$$
W = 0.0246615(D - t)
$$

式中：

W——钢管的每米理论重量，单位为千克每米（ $\mathrm{kg / m}$ ）；

D——钢管的公称外径，单位为毫米（ $\mathrm{mm}$ ）；

t——钢管的公称壁厚，单位为毫米（ $\mathrm{mm}$ ）

9.6.5.2 以理论重量交货的焊接钢管，每验收批的理论重量与实际重量的允许偏差不应超过  $- 3.5\%$ 、 $+10\%$ ，理论重量按钢管长度与每米理论重量乘积确定。

# 9.7 钢管表面质量

9.7.1 焊接钢管的内外表面应光滑，不允许有裂纹、折叠、分层、结疤、气孔等缺陷存在，允许有不大于壁厚允许负偏差  $1 / 2$  的划痕、刮伤。

9.7.2 直缝高频电阻焊钢管（HFW）的内外毛刺应清除，其中外毛刺剩余高度不应大于  $0.5\mathrm{mm}$ ，内毛刺剩余高度不应大于  $1.5\mathrm{mm}$ ，清除毛刺后刮槽深度不应大于  $0.2\mathrm{mm}$ 。

# 9.8 化学成分

钢管的化学成分宜采用化学分析方法或光谱分析方法进行检测，试验方法应分别符合GB/T223（所有部分）、GB/T4336、GB/T2012的要求。化学成分各元素含量应满足GB/T700、GB/T1591的要求，其允许偏差应符合GB/T222的要求。

# 9.9 力学性能

# 9.9.1 钢管母材的力学性能

焊接钢管母材的拉伸和冲击功试验结果应符合表12的规定，其他牌号钢材的力学性能由供需双方协商确定。外径不大于  $60.3\mathrm{mm}$  的钢管可进行全截面拉伸试验，其断后伸长率仅供参考，不做交货条件。

表12 钢管母材的力学性能  

<table><tr><td rowspan="2">牌号</td><td rowspan="2">质量
等级</td><td rowspan="2">屈服强度Re
N/mm²</td><td rowspan="2">抗拉强度Rm
N/mm²</td><td rowspan="2">断后伸长率A
%</td><td colspan="2">冲击试验(V型缺口)</td></tr><tr><td>温度
℃</td><td>冲击吸收功
kV2
J</td></tr><tr><td rowspan="3">Q235</td><td>B</td><td rowspan="3">t≤16mm, Rel≥235t
16mm&lt;t&gt;370~500</td><td rowspan="3">≥26</td><td rowspan="3">+20</td><td>≥27</td><td rowspan="3"></td></tr><tr><td>C</td><td>0</td></tr><tr><td>D</td><td>-20</td></tr><tr><td rowspan="4">Q345</td><td>B</td><td rowspan="4">t≤16mm, Rel≥345t
16mm&lt;t&gt;470~650</td><td rowspan="4">≥21</td><td rowspan="4">+20</td><td>≥34</td><td rowspan="4"></td></tr><tr><td>C</td><td>0</td></tr><tr><td>D</td><td>-20</td></tr><tr><td>E</td><td>-40</td></tr><tr><td rowspan="4">Q390</td><td>B</td><td rowspan="4">t≤16mm, Rel≥390t
16mm&lt;t&gt;490~650</td><td rowspan="4">≥20</td><td rowspan="4">+20</td><td>≥34</td><td rowspan="4"></td></tr><tr><td>C</td><td>0</td></tr><tr><td>D</td><td>-20</td></tr><tr><td>E</td><td>-40</td></tr><tr><td rowspan="4">O420</td><td>B</td><td rowspan="4">t≤16mm, Rel≥420t
16mm&lt;t&gt;520~680</td><td rowspan="4">≥19</td><td rowspan="4">+20</td><td>≥34</td><td rowspan="4"></td></tr><tr><td>C</td><td>0</td></tr><tr><td>D</td><td>-20</td></tr><tr><td>E</td><td>-40</td></tr><tr><td rowspan="3">C460</td><td>C</td><td rowspan="3">t≤16mm, Rel≥460t
16mm&lt;t&gt;550~720</td><td rowspan="3">≥17</td><td rowspan="3">0</td><td>≥34</td><td rowspan="3"></td></tr><tr><td>D</td><td>-20</td></tr><tr><td>E</td><td>-40</td></tr></table>


</t></t></t></t></t></t></t></t></t></t></t></t></t></t></t></t></t></t></t></t></t></t></t></t></t></t></t></t></t></t></t></t></t></t></t></t></t></t></t></t></t></t></t></t></t></t></t></t></t></t></t>

注1：外径不大于  $114\mathrm{mm}$  的钢管不测定屈服强度。

注2：钢管厚度小于6mm时，不要求进行冲击试验。厚度不大于  $10\mathrm{mm}$  时，可采用小冲击试样，当采用小冲击试样时，应在报告中注明。其中，  $55\mathrm{mm}\times 10\mathrm{mm}\times 7.5\mathrm{mm}$  试样、  $55\mathrm{mm}\times 10\mathrm{mm}\times 5\mathrm{mm}$  试样的夏比V型缺口冲击吸收功分别为规定值的  $75\%$  、  $50\%$  。

注3：t为钢管公称厚度。

# 9.9.2 焊缝的力学性能

9.9.2.1 焊接钢管焊缝拉伸试样为横向试样，焊缝位于试样中部，只测定抗拉强度。试验按GB/T2651规定的试验方法进行，其抗拉强度不应低于母材抗拉强度规定值的下限，试样的断裂位置不做具体要求。

9.9.2.2 经供需双方协商，并在合同中注明，可对焊接钢管的焊缝进行冲击、硬度等试验，其试验方法分别参照GB/T2650、GB/T229、GB/T2654、GB/T231.1的相关要求进行，并可参照GB50661进行评定，试验温度、试样尺寸、冲击吸收功等由供需双方协商确定。

# 9.10 工艺性能

# 9.10.1 管体弯曲试验

外径不大于  $60.3\mathrm{mm}$  的直缝高频电阻焊钢管（HFW）管体应进行全截面弯曲试验。试验时，试样应不带填充物，弯曲半径为钢管外径的6倍，弯曲角度为  $90^{\circ}$ ，焊缝位于弯曲方向的外侧面。弯曲后，试样上不允许出现裂纹。

# 9.10.2 压扁试验

外径大于  $60.3\mathrm{mm}$  的直缝高频电阻焊钢管（HFW）应进行压扁试验。见图6。压扁试样的长度宜取  $60\mathrm{mm} \sim 100\mathrm{mm}$ ，试样的焊缝应位于与施力方向成  $90^{\circ}$  的位置。试验时，当两平板间距离  $H$  为钢管外径的2/3时，焊缝处不允许出现裂纹或裂口；当两平板间距离为钢管外径的1/3时，焊缝以外的其他部位不允许出现裂纹或裂口；继续压扁直至相对管壁贴合为止，在整个压扁过程中，不允许出现分层或金属过烧现象。试验过程应符合GB/T246的规定。

![](images/1d98ae431b9f9d61b9452406fc4ddd02696c65b0bd58aeabd349578c91d6c6dc.jpg)  
图6 HFW压扁试验

# 9.10.3 导向弯曲试验

直缝埋弧焊钢管（SAWL）、直缝气体保护焊和埋弧焊组合焊钢管（COWL）及螺旋缝埋弧焊钢管（SAWH）应进行正面导向弯曲试验。其中钢管母材、焊接接头的导向弯曲试验应分别按照GB/T232、GB/T2653、GB/T9711规定的试验方法进行。试样应在弯轴下弯曲至  $180^{\circ}$  左右（弯心直径见表13），试样不应出现以下任何一种情况：

a）试样完全断裂；

b）试样上焊缝金属中出现长度大于  $3\mathrm{mm}$  的裂纹或裂缝（不考虑深度）；

c）在母材、热影响区或熔合线上出现长度大于  $3\mathrm{mm}$  的裂纹，或深度大于壁厚  $10\%$  的裂纹或破裂（如果试样的断裂或裂纹是由于缺陷或缺欠引起的，该试样可以作废，另取新试样代替）；

d）试验过程中，出现在试样边缘且长度小于  $6\mathrm{mm}$  的裂纹，不应作为验收的依据。

单位：mm

<table><tr><td rowspan="3">钢材材质</td><td colspan="3">弯心 亮 绘</td></tr><tr><td colspan="2">钢管母材</td><td rowspan="2">焊缝</td></tr><tr><td>t≤16</td><td>t&amp;gt;16</td></tr><tr><td>Q235</td><td colspan="2">1.5t</td><td>8t</td></tr><tr><td>Q345、Q390、Q420、Q460</td><td>2t</td><td>3t</td><td>8t</td></tr><tr><td colspan="4">注：t为钢管公称厚度。</td></tr></table>

# 9.11 取样方向和位置

9.11.1 焊接钢管母材、焊接接头的拉伸、冲击、导向弯曲试验用试样的取样位置如图7、图8所示。

![](images/793d53aa4c3029d415fee1a0090610a224a49867e42b3253e8eaea67833555e0.jpg)

1—焊接接头横向拉伸、冲击及导向弯曲试样；2—钢管母材纵向拉伸试样，中心距直焊缝约  $180^{\circ}$  ；3—钢管母材纵向冲击及导向弯曲试样，中心距直焊缝约  $90^{\circ}$  。

![](images/8207135de14d5c4183f706b9abfe20d28d5ac2010e426c9c7c988a5a1bc44113.jpg)  
图7 HFW、SAWL和COWL取样位置

1—焊接接头横向拉伸、冲击及导向弯曲试样；2—钢管母材纵向拉伸试样，中心沿钢管纵向螺距1/2处；3—钢管母材纵向冲击及导向弯曲试样，中心沿钢管纵向距螺旋焊缝至少1/4处。

9.11.2 钢管母材的拉伸、冲击、导向弯曲试验用试样应在钢管上与钢管长度轴线方向平行的位置截取（为纵向试样）。拉伸、导向弯曲试验用试样可使用全壁厚弧形截面试样，也可加工成圆柱状标准拉伸试样。冲击试验用试样的厚度应加工成5、7.5、10mm之间的最大可能尺寸，并在报告中注明。试样的其他加工要求应分别满足GB/T228.1、GB/T229、GB/T232的要求。

9.11.3 焊接接头拉伸、冲击、导向弯曲试验用试样的截取位置应与焊缝垂直，焊缝位于试样中心，冷压平后做拉伸、冲击、导向弯曲试验。冲击试验用试样的厚度应加工成5、7.5、10mm之间的最大可能尺寸，并在报告中注明。试样上不应有补焊缝，两面的焊缝余高应去除。试样的其他加工要求应分别满足GB/T2651、GB/T2650、GB/T2653的要求。

9.11.4 压高试验时从焊接钢管端部切取长度为  $60\mathrm{mm} \sim 100\mathrm{mm}$  的钢管作为试样，试样两端应平齐。

# 10 检验规则

# 10.1 合格证

产品出厂前应由制造方检查和验收，并签发产品质量合格证书。

# 10.2 检验项目

检验项目包括：钢管的表面质量，外形尺寸，力学性能（包括拉伸试验、冲击试验），化学成分分析，工艺性能（包括管体弯曲试验、压扁试验、导向弯曲试验），焊缝外部质量和焊缝内部质量。

# 10.3 检验要求

10.3.1 检验人员应经过专门的基本理论和操作技能的培训，并考试合格后持证上岗。

10.3.2 无损检测人员应由国家授权的专业机构进行培训和考核，并取得相应的资格证书。无损检测人员应按考核合格项目及权限从事无损检测和审核工作。

10.3.3 检验设备和量具的量程及准确度应能满足所测项目精度要求，并经过计量检定（校准）合格。

# 10.4 检验批

钢管应按批进行检查和验收，每批应由同一炉号、同一牌号、同一规格、同一制造工艺、同一交货

状态和同一热处理制度的钢管组成。每批钢管的数量不应超过表14的规定。

表14钢管检验批的规定  

<table><tr><td>钢管外径D
mm</td><td>检验批数量
组</td></tr><tr><td>D≤299</td><td>200</td></tr><tr><td>299&lt;d&gt;100</td><td></td></tr><tr><td>D&amp;gt;508</td><td>50</td></tr></table>


</d>

剩余钢管的根数，如不少于上述规定的  $50\%$  时则单独列为一批，少于上述规定的  $50\%$  时可并入同一牌号、同一炉号和同一规格的相邻一批中。

# 10.5 抽样方案及判定规则

# 10.5.1 抽样方案

钢管质量检验应在规定的检验批中采取随机抽样方法抽取相应的样品，检验项目等要求见表15。

表15钢管的检验项目、取样数量、取样方法和试验方法  

<table><tr><td>序号</td><td>检验项目</td><td colspan="2">取样位置、取样数量</td><td>取样方法</td><td>试验方法</td><td>适用产品类别</td></tr><tr><td>1</td><td>外形尺寸</td><td colspan="2">逐根</td><td>—</td><td>—</td><td>HFW、SAWL、COWL、SAWH</td></tr><tr><td>2</td><td>表面质量</td><td colspan="2">逐根</td><td>—</td><td>—</td><td>HFW、SAWL、COWL、SAWH</td></tr><tr><td>3</td><td>焊缝外部质量</td><td colspan="2">逐根</td><td>—</td><td>—</td><td>HFW、SAWL、COWL、SAWH</td></tr><tr><td>4</td><td>化学成分</td><td colspan="2">每炉1个</td><td>GB/T 20066</td><td>GB/T 223
GB/T 4336
GB/T 20123</td><td>HFW、SAWL、COWL、SAWH</td></tr><tr><td rowspan="2">5</td><td rowspan="2">拉伸试验</td><td>钢管母材</td><td>每批1个</td><td rowspan="2">GB/T 2975
GB/T 228.1
GB/T 2651</td><td rowspan="2">GB/T 228.1
GB/T 2651</td><td rowspan="2">HFW、SAWL、COWL、SAWH</td></tr><tr><td>焊缝</td><td>每批1个</td></tr><tr><td rowspan="3">6</td><td rowspan="3">冲击试验</td><td>钢管母材</td><td>每批3件</td><td rowspan="3">GB/T 2975
GB/T 229
GB/T 2650</td><td rowspan="3">GB/T 229
GB/T 2650</td><td rowspan="2">HFW、SAWL、COWL、SAWH</td></tr><tr><td>焊缝
(合同要求时)</td><td>每批3件</td></tr><tr><td>热影响区
(合同要求时)</td><td>每批3件</td><td>SAWL、COWL、SAWH</td></tr><tr><td>7</td><td>管体弯曲试验</td><td colspan="2">每批1个</td><td>GB/T 244</td><td>GB/T 244</td><td>HFW</td></tr><tr><td>8</td><td>压扁试验</td><td colspan="2">每批1个</td><td>GB/T 246</td><td>GB/T 246</td><td>HFW</td></tr><tr><td rowspan="2">9</td><td rowspan="2">导向弯曲试验</td><td>钢管母材</td><td>每批1个</td><td rowspan="2">GB/T 2975
GB/T 232
GB/T 2653
GB/T 9711</td><td rowspan="2">GB/T 232
GB/T 2653
GB/T 9711</td><td rowspan="2">SAWL、COWL、SAWH</td></tr><tr><td>焊缝</td><td>每批1个</td></tr><tr><td>10</td><td>焊缝内部质量
(无损检测)</td><td colspan="2">逐根</td><td>—</td><td>GB/T 3323
GB/T 7735
GB/T 11345
SY/T 6423.1
SY/T 6423.2
JG/T 203</td><td>HFW、SAWL、COWL、SAWH</td></tr></table>

DL/T1401—2015

# 10.5.2 判定规则

10.5.2.1 钢管外形尺寸、表面质量、焊缝外部质量、焊缝内部质量不合格时，该根钢管判定为不合格。10.5.2.2 钢管的化学成分不合格时，该炉号钢板/钢带制成的钢管均判定为不合格。

10.5.2.3 钢管的拉伸试验、管体弯曲试验、压扁试验、导向弯曲试验不合格时，应将该根钢管判定为不合格并进行复验。复验时，应从该批钢管任取2支，分别取1组试样进行相应不合格项目的检验。若两组试样试验结果均合格，则判定该批钢管合格；若两组试样试验结果有一个及以上不合格，则判定该批钢管不合格。或经供需双方协商逐支取样验证。

10.5.2.4 钢管的复比（V型缺口）冲击试验结果不合格时，在同一取样产品上再取一组试样进行复验，前后两组试样的平均值不得低于表12的规定值，允许其中两个试样低于规定值，但低于规定值的  $70\%$  的试样只允许一个。若复验结果仍不合格，则该批钢管判定为不合格。

# 11 包装、标志、运输和贮存

# 11.1 包装和标志

11.1.1 包装和标志应符合合同要求，若需方无特别约定，钢管的包装、标志及质量证明书应符合GB/T2102的规定。

11.1.2 钢管必须有明显的标志，可在每一根钢管距管端约  $100\mathrm{mm}$  处的内表面喷印钢管号、牌号作为标志，同时采用标签贴于钢管内表面，但不允许在钢管上出现模压的标志，喷印所用涂料、贴标签用的黏胶物应不易脱落且不影响热浸镀锌质量。打包包装时，每捆用适当的方法标明。

# 11.2 运输和贮存

11.2.1 钢管运输应具有可靠的防护措施，防止钢管之间或钢管与车体之间的摩擦损伤及挤压变形。

11.2.2 钢管贮存场所应平整、坚实、无积水，应有防止变形的措施，堆放高度不得使底层钢管挤压变形。

11.2.3 钢管应按炉（批）号、牌号、规格、不同制造工艺、交货状态或热处理制度等分别堆放，并且标志明确。

# 输变电钢结构用钢管制造技术条件

DL/T1401- 2015

中国电力出版社出版、发行（北京市东城区北站站西街19号100005http://www.cepp.sgcc.com.cn）北京九天众诚印刷有限公司印刷

2015年10月第一版 2015年10月北京第一次印刷

880毫米×1230毫米 16开本 1.25印张 33千字

印数0001- 3000册

统一书号155123·2659定价11.00元

# 敬告读者

本书时底贴有防伪标签,刮开涂层可查询真伪

本书如有印装质量问题,我社发行部负责退换

版权专有 翻印必究